# Сверка электрорасчёта ТТ с эталонными материалами и нормативами

**Дата фиксации:** 2026-08-16
**Проверено по коду:** формульный контракт `electrical-tt-v3-case1-r6` (DEC-19)
**Статус:** снимок фактического поведения и его происхождения; не нормативная документация
**Объект сверки:** электрорасчёт `self_regulating_tt`, контракт `electrical-tt-v3-case1-r6`
**Эталонные материалы:** `ТНП/Алгоритмы/Алгоритм Самрег. трубы.pdf|.vsdx`, `ТНП/Алгоритмы/алгоритм навив.pdf`, `ТНП/Алгоритмы/алгоритм климат.pdf`, `ТНП/Параметры Кабеля.xlsx`, `ТНП/Расчет_спецификации_трубы_самрег29_05_26.xlsx` (лист «Список материалов Самрег»), `ТНП/Внутренние справочники/Климат.xlsx`
**Договорная методика:** Кейс ТНП, ред. 4 от 07.07.2026, §6.12–6.14, §6.16
**Контракт решений:** `docs/tnp/cases/electrical-input-contract-reconciliation.md` (включая DEC-19)
**Аудитория:** продакт-оунер; описано текущее поведение («как есть»)

Сверка выполнена по трём уровням: (1) эталонные материалы заказчика
(VSDX-алгоритмы и справочники), (2) договорной Кейс ред. 4, (3) государственные
нормативы. Числовые проверки выполнялись прямыми прогонами формул
`calc_self_regulating_tt` и `compute_section_plan` в контейнере backend на
реальных каталогах с независимым ручным пересчётом.

---

## 1. Что совпадает с эталоном (проверено численно)

| Блок | Эталон | Результат сверки |
|---|---|---|
| Справочник секционирования | «Параметры Кабеля.xlsx» | **126/126 строк идентичны** (Lмакс, Iст.уд по 14 маркам × 9 температур включения). Немонотонные строки 10ТТН2/17ТТН2 присутствуют в исходнике вендора и перенесены без искажений |
| Номенклатура марок (BOM) | «Список материалов Самрег» | **18/18 марок** с номенклатурными кодами совпадают: ТТН в исполнениях -СТ и -СР, ТТВ/ТТХ — только -СР |
| Климат-политика | VSDX «алгоритм климат» | Реализована точно (`heat_loss_application.apply_climate_policy`): труба D≥100 мм → K=1,1 + пятидневка 0,92; D<100 мм → K=1,12 + абсолютный минимум; резервуар → K=1,1 + пятидневка. Ручные значения пользователя не перезаписываются |
| Климатические данные | «Климат.xlsx» | `climate.json` перенесён 1:1 (построчная сверка; пример: Москва −31/−23/−43 °C, ветер 2/1,7 м/с) |
| Макс. коэффициент навива | VSDX «алгоритм навив» | Таблица 1,0/1,1/1,2/1,3/1,4/1,5 по диаметру совпадает; формула Kнав = √(1+(πD/S)²) воспроизведена до 6 знаков; отказ при S ≤ D и при Kнав > Kнав.макс |
| Стартовый ток | Формула вендора в xlsx | Iст = Iст.уд · L — совпадает |
| Пример секционирования из Кейса | §6.14 (200 м / Lогр 67 м) | Воспроизводится один в один: 3 секции × 67 м, Lфакт = 201 м, Lдоп = 1 м |
| Геометрия резервуара | §6.13 | Цилиндр π·D, прямоугольник 2(L+W), L_база = (периметр/2)·(h/шаг) — точно |

Границы диаметров 75/89/108 мм в VSDX заданы строгими неравенствами (значения
на границах не определены); Кейс ред. 4 закрыл их «включительно», реализация
следует Кейсу.

## 2. Нормативная привязка

- **Климатические базисы** («температура наиболее холодной пятидневки
  обеспеченностью 0,92», «абсолютная минимальная температура воздуха») — это
  параметры таблицы 3.1 СП 131.13330 «Строительная климатология». Подход
  нормативен. Какую редакцию СП отражают числа «Климат.xlsx», в паспорте
  справочника не зафиксировано.
- **Напряжение 230 В** (зажато check-констрейнтом
  `ck_project_electrical_settings_voltage_230`) — соответствует действующему
  ГОСТ 29322-2014 (IEC 60038); «220 В» — историческое значение.
- **Паспортные ограничения как основа расчёта** (Lмакс и удельный стартовый ток
  от производителя, снижение при холодном пуске, fail-closed при выходе за
  паспорт) — соответствует подходу ГОСТ IEC 62395-1-2016 (промышленный
  электрообогрев) и ГОСТ IEC 60079-30-2-2011 (проектирование): стандарты не
  задают формулу подбора, они требуют не выходить за данные изготовителя.
- **Сама процедура подбора марки** государственными нормативами не
  регламентируется; её эталон — только документы заказчика (VSDX → Кейс ред. 4).

## 3. Расхождения с авторским VSDX-алгоритмом заказчика

Реализация следует Кейсу ред. 4; перечисленное ниже — места, где Кейс ред. 4
(и, соответственно, код) отличается от более раннего VSDX «Алгоритм Самрег.
трубы» (май 2026).

1. **Мощность кабеля — константа, а не функция температуры поддержания.**
   VSDX: `Pi.ном(T3) = Q(i,1)·T3 + Q(i,2)` (мощность самрега падает с ростом
   температуры поддержания; коэффициенты — из таблицы «формулы для qб», сама
   таблица в переданных материалах не обнаружена). Реализация: константная
   `nominal_power` каталога. При высокой температуре поддержания фактическая
   теплоотдача самрега ниже паспортной; проверка «мощность ≥ теплопотерь»
   работает по паспортному значению.
2. **Температура пропарки (T2) не участвует в подборе.** VSDX отсекает серии по
   двум температурам: продукта (65/120/150 °C — реализовано через каталог) и
   пропарки (85/210/250 °C — отсутствует). Поля пропарки в контракте Case 1
   имеют статус retired.
3. **Исполнение -СТ/-СР.** VSDX: агрессивный продукт → «СР», иначе «СТ». Поле
   агрессивности retired, поэтому DEC-19 закрепляет безопасный воспроизводимый
   дефолт: автоподбор берёт стандартное «-СТ», а «-СР» доступно только ручной
   полной маркой. Автоматического выбора по агрессивности по-прежнему нет.
4. **Число ниток.** VSDX: N = ceil(PОб/Pi.ном(T3)) без верхней границы, от
   максимального кабеля серии. Кейс/реализация: строго 1–3 нитки, минимальная
   покрывающая марка (экономичнее VSDX); при потребности свыше трёх ниток
   максимального кабеля — ошибка `ELECTRICAL_CABLE_POWER_INSUFFICIENT`.
5. **Рабочий ток.** Формула вендора в «Параметры Кабеля.xlsx»: Iр = P·L/**220**.
   Реализация: деление на `nominal_voltage_v` = **230**. Расхождение с числами
   вендора ≈ 4,5 % в меньшую сторону; сторона норматива (ГОСТ 29322) — за 230 В.

## 4. Поведение секционирования при Lтреб < n·Lогр

`compute_section_plan` назначает каждой секции длину Lогр
(`sections.py`, `l_sec = l_ogr`). Когда Lтреб не близка к кратному Lогр,
фактическая длина, мощность, токи и закупочная длина превышают потребность.
Контрольные прогоны (30ТТВ2-СР, Твкл −20 °C, Lогр = 95 м):

| Требуется кабеля | Система формирует | Превышение |
|---|---|---|
| 50 м (труба 50 м, 1 нитка) | 1 секция × 95 м; заказ 104,5 м; 2850 Вт | +90 % |
| 200 м | 3 секции × 95 м = 285 м | +42,5 % |

Финальный гейт §6.14 это пропускает: он проверяет только «Lфакт ≥ Lтреб» и
«мощность ≥ теплопотерь». Пример Кейса (200/67) обе трактовки («секция = Lогр»
и «секция = Lтреб/N с округлением вверх») дают одинаково — 3×67 = 201 м;
внешнего эталона, различающего трактовки, в материалах нет. VSDX
секционирование не описывает вовсе.

## 5. Происхождение расхождений (классификация)

### 5.1. Записанные решения (реестр DEC)

| Поведение | Запись |
|---|---|
| 230 В; legacy ТЛТ/220 В/ТТС запрещены | DEC-07/11/18 |
| Нитки строго 1..3 | DEC-06 |
| Пропарка/T3 вне подбора | Кейс ред. 4, стр. 26–27 («смежные поля Heat»); протокол сверки входов; DEC-13 |
| Автосекции «одинаковой полной длины»; Lсек = Lогр | DEC-16/17; `docs/tnp/cases/application-calculation-variables.md` («Lсек = Lогр … Lфакт может быть больше Lтреб») |
| Iдоп только из настроек проекта | DEC-05 |
| Округления 0,001 м (вниз для Lогр, вверх для заказа) | DEC-04, DEC-16/17 |
| Удаление legacy-линейки ТЛТ/резистивных | DEC-07 (РЕШЕНИЕ 2026-08-03) |

Механизм этих решений задокументирован; количественные последствия
(перерасход кабеля при Lсек = Lогр, поведение самрега при высокой температуре
поддержания) в реестре не отражены.

### 5.2. Легаси исходных материалов (не приложения)

- Формула Iр = P·L/220 в вендорской таблице — историческое напряжение.
- Немонотонные строки каталога 10ТТН2/17ТТН2 — качество данных исходного xlsx,
  перенесены без искажений.
- VSDX-алгоритмы (май 2026) — предыдущее поколение методики; Кейс ред. 4
  (июль 2026) их заместил, реестр закрепляет приоритет решений над
  legacy-примерами PDF.

### 5.3. Эмерджентное поведение и решение DEC-19

- Автоподбор ТТН всегда возвращал исполнение «-СР» через алфавитный тай-брейк.
  Удаление поля агрессивности записано; правило «всегда СР» не было записано
  нигде — это был побочный эффект, а не решение.
- **Обновление 2026-08-16 (DEC-19):** тай-брейк сделан явным. При полном
  техническом равенстве кандидатов автоподбор берёт стандартное исполнение
  «-СТ» (по VSDX «-СР» — для агрессивной среды и задаётся вручную полным
  маркоразмером); ничья серий при равной мощности решается более низким
  температурным классом (ТТН → ТТВ → ТТХ). Выбор по умолчанию помечается в
  результате `cable.execution_source = "default"` и предупреждением
  `ELECTRICAL_EXECUTION_DEFAULTED`. Решение записано в отслеживаемый контракт
  (`docs/tnp/cases/electrical-input-contract-reconciliation.md`, DEC-19) и
  закреплено тестами (`test_self_regulating_case1_contract.py`).

## 6. Справочно: вопросы владельцу методики

Раздел не содержит рекомендаций; это перечень вопросов, требующих решения
владельца.

### 6.1а. Происхождение трактовки «Lсек = Lогр» (разбор 2026-08-16)

Фиксация того, как трактовка попала в код; персональной ошибки в цепочке нет —
каждое звено по отдельности выглядело обоснованным.

1. **Текст §6.14 двусмыслен, а его единственный пример не различает
   трактовки.** «Всем секциям назначается одинаковая длина» — без указания,
   какая; пример 200/67 → 3×67 совпадает и при «Lсек = Lогр», и при
   «Lсек = roundup(Lтреб/N)», потому что 200/67 ≈ 2,985 почти целое.
   Малый остаток примера (Lдоп = 1 м) — единственный намёк на второе чтение.
2. **Анти-пример сместил прочтение.** «Некорректно: 67/67/66; корректно:
   3×67» с правилом «последняя секция не уменьшается» читается как «бери
   полную допустимую длину», хотя 67 во втором чтении — roundup(200/3),
   совпавший с Lогр случайно.
3. **Fail-closed сторона.** Больше кабеля = гарантированно покрыты
   теплопотери; сам Кейс в «Проверке результата» задаёт только нижние
   границы («Lфакт ≥ Lтреб», «мощность ≥ теплопотерь») — верхней проверки
   излишка в методике нет, перерасход невидим для гейта и приёмки.
4. **Решение записано без количественной оценки.** DEC-16/17 («одинаковой
   полной длины») и словарь формул зафиксировали механизм; случай короткого
   объекта (Lтреб < Lогр) до денег не просчитывался — приёмка шла по примеру
   спеки, где излишек 1 м.
5. **Экономике негде всплыть.** Коммерческий контур (цены) в P0 не
   реализован; излишек виден только как колонка «L доп., м» без стоимости.
   Сверить не с чем: VSDX секционирование не описывает, вендорский xlsx
   секции не считает.

Следствие для приёмки: до решения владельца поведение остаётся риском № 1
(до +90 % кабеля в закупке на коротких объектах). Учтено в реестре долга —
`docs/tech-debt.md`, TD-EL-01.

1. Длина автосекции: подтвердить трактовку «Lсек = Lогр» (DEC-16/17) с учётом
   количественных примеров раздела 4 либо утвердить иную трактовку
   («Lсек = Lтреб/N с округлением вверх, потолок Lогр»). При утверждении любой
   трактовки дополнительно решить: (а) нужен ли в гейте или предупреждениях
   порог излишка (например, Lдоп > X % от Lтреб); (б) включить ли в
   приёмочные примеры Кейса случаи «Lтреб < Lогр» и некратного деления —
   именно на них трактовки расходятся.
2. Мощность самрега при температуре поддержания: подтвердить константную
   паспортную мощность либо предоставить таблицу «формулы для qб» (Q(i,1),
   Q(i,2)) для температурозависимого подбора.
3. Исполнение -СТ/-СР для ТТН: реализован дефолт «-СТ» по VSDX (DEC-19,
   2026-08-16). Подтвердить у заказчика и решить, нужен ли явный признак
   агрессивной среды (настройка проекта либо поле объекта) для автоподбора
   «-СР».
4. База рабочего тока: подтвердить 230 В (ГОСТ 29322) как базу, учитывая, что
   числа вендорской таблицы получены при 220 В.
5. Паспорт справочника «Климат»: указать редакцию СП 131.13330, которой
   соответствуют данные «Климат.xlsx».
6. Пропарка: подтвердить, что отсутствие T2-проверок (85/210/250 °C по VSDX)
   соответствует действующей методике для объектов с пропаркой.
