# Техническое задание: электротехнический расчёт

**Контур:** frontend + backend  
**Статус:** готово к реализации  
**Версия ТЗ:** 2.0  
**Дата подготовки:** 2026-08-02  
**Бизнес-источник:** [«Расчёт спецификации для неавторизованных пользователей», редакция 4, 07.07.2026](<../../../ТНП/1_Кейс_«Расчёт_спецификации_для_неавторизованных_пользователей» (1).pdf>)  
**Технические источники:** [«Самрег характеристики»](<../../../ТНП/Внутренние справочники777/Самрег характеристики.pdf>), [«Алгоритм Самрег. трубы»](<../../../ТНП/Алгоритмы/Алгоритм Самрег. трубы.pdf>), [«Параметры Кабеля.xlsx»](<../../../ТНП/Параметры Кабеля.xlsx>), [«Расчёт спецификации трубы самрег»](<../../../ТНП/Расчет_спецификации_трубы_самрег29_05_26.xlsx>)

## 1. Назначение документа

Документ задаёт целевой контракт модуля электротехнического расчёта: пользовательские сценарии, границы frontend и backend, модель данных, формулы, API, состояния, ошибки и критерии приёмки.

Это не дословная копия одного PDF. Требования бизнес-кейса и технических справочников собраны в один исполнимый контракт, а противоречия нормализованы в разделе 3. Кодовые ссылки в приложении показывают точки интеграции текущего приложения, но сами по себе не доказывают соответствие реализации этому ТЗ.

### 1.1 Приоритет источников

При конфликте применяются, от более высокого приоритета к более низкому:

1. Нормативные решения настоящего ТЗ.
2. Технический алгоритм и технические справочники: «Алгоритм Самрег. трубы», «Самрег характеристики», «Параметры Кабеля.xlsx», «Расчёт спецификации трубы самрег».
3. Бизнес-сценарий «Расчёт спецификации для неавторизованных пользователей» — для workflow, UI и жизненного цикла ЭР.
4. Текущая реализация и JSON-справочники репозитория — только как описание фактического состояния, но не источник продуктовых правил.

Слово «ТЛТ» в документах обозначает компанию/каталог ТЛТ-Инжиниринг. Саморегулирующиеся кабели обязательного MVP имеют серии `ТТН`, `ТТВ`, `ТТХ`. Числовые обозначения с префиксом «ТЛТ», встречающиеся в примерах бизнес-PDF и текущем `cables_tlt.json`, являются условными legacy-данными и не могут использоваться для нового расчёта.

## 2. Цель, акторы и границы

### 2.1 Цель модуля

Модуль должен позволять:

1. Передать готовые результаты теплотехнического расчёта в электротехнический контур.
2. Создать до пяти независимых вариантов электротехнического решения (далее - ЭР).
3. Распределить объекты по типам систем обогрева.
4. Для саморегулирующегося кабеля подобрать технически допустимую марку и число ниток.
5. Рассчитать укладку, длины, мощность, рабочий и стартовый токи.
6. Сформировать одинаковые нагревательные секции с учётом `Lмакс` и `Iдоп`.
7. Сохранить автоматический или ручной выбор, ошибки и происхождение результата.
8. Передать только актуальные успешные результаты в спецификацию и отчёт.

### 2.2 Акторы

- Инженер-проектировщик, работающий как гость.
- Инженер-проектировщик, работающий как зарегистрированный пользователь.
- Система.

Гость и зарегистрированный пользователь используют одну и ту же расчётную логику. Различаться могут доступные каталоги, права на постоянное хранение, экспорт и административные функции.

### 2.3 MVP

В обязательный MVP входят:

- объект типа `pipe` / «Трубопровод»;
- система назначения `self_regulating` / «Саморегулирующийся кабель» и расчётный discriminator `self_regulating_tt`;
- встроенный технический каталог серий `ТТН`, `ТТВ`, `ТТХ`;
- автоматический и ручной подбор;
- укладка прямо или с навивом;
- одна, две или три нитки;
- автоматическое секционирование;
- несколько независимых ЭР;
- пакетный расчёт, ручная корректировка и пересчёт устаревших объектов;
- передача результата в спецификацию.

### 2.4 Вне MVP

- резистивный кабель;
- системы «Скин» и минеральный кабель;
- ёмкости/бочки;
- ручное добавление, удаление или изменение длины нагревательных секций;
- объединение спецификаций разных ЭР;
- редактирование расчётных формул на клиенте;
- фильтрация и сортировка выгруженного отчёта;
- серии `ТТСН`, `ТТСМ`, `ТТСВ`, `ТТСХ`;
- коммерческие стратегии `cheapest`, `fastest`, `in_stock`, `preferred_supplier`, `balanced`.

Недоступные типы систем и серии в MVP полностью скрываются. Backend отклоняет их, даже если запрос сформирован вне штатного UI.

## 3. Нормативные решения по неоднозначностям PDF

Если формулировка ниже отличается от исходного PDF, для разработки и приёмки действует это ТЗ.

| ID | Неоднозначность исходника | Нормативное решение |
|---|---|---|
| DEC-01 | §6.18 говорит о генерации спецификаций для всех ЭР, §7.2 - только для выбранных | Спецификация формируется только для явно выбранных пользователем ЭР |
| DEC-02 | §6.13 добавляет 10% к заказной длине, §7.9 передаёт в спецификацию только фактическую длину секций | Кабельная позиция использует закупочную длину `Lфакт + 10%`; коммерческая кратность и минимальная партия вне MVP |
| DEC-03 | §7.9 допускает ручное изменение секций, §6.16 его запрещает | В MVP секции формируются только автоматически и вручную не редактируются |
| DEC-04 | §6.14 требует округление `Lогр` вниз, но не задаёт точность | `Lогр` округляется вниз до `0.001 м` |
| DEC-05 | Источник `Iдоп` не определён | Единственный источник — обязательная настройка проекта. Object/request override, каталожного и hardcoded fallback нет. При отсутствии значения расчёт секций блокируется |
| DEC-06 | Ручное число ниток не ограничено единообразно | Ручной и автоматический режимы допускают только `1..3` нитки; недостаточность трёх ниток является ошибкой |
| DEC-07 | §6.13 использует условные числовые обозначения «ТЛТ», а технические документы — серии ТТ | Обязательный MVP использует только `ТТН`, `ТТВ`, `ТТХ`; мощность считается по кривой `q1 * T3 + q2`. Условные legacy-марки запрещены для новых расчётов |
| DEC-08 | Не определено, где исполняются формулы | Backend является единственным авторитетным владельцем формул, каталогов, округлений и результата; frontend только вводит и отображает данные |
| DEC-09 | Не определено удаление последнего ЭР | Единственный ЭР инициализированного проекта удалить нельзя |
| DEC-10 | Неясно, от какой длины считать мощность после выравнивания секций | После секционирования физически установленной считается `Lфакт`; итоговые мощность, ток и закупочная длина пересчитываются от неё |
| DEC-11 | В справочниках встречаются 220 В и паспортное `~230 В` | Нормативное напряжение нового расчёта — `230 В`; значения 220 В допускаются только при чтении legacy snapshot и требуют пересчёта |
| DEC-12 | Возможны разные источники `Lмакс` и стартового тока | Для MVP нормативны строки `Lмакс` и `Iст.уд` из версионированного импорта «Параметры Кабеля.xlsx» |
| DEC-13 | Не определено поведение при отсутствии пропарки | `T2 = null` означает «пропарка не применяется»; проверяется только предел рабочей температуры. Если пропарка применяется, `T2` обязательно |
| DEC-14 | Коммерческие политики описаны без утверждённых данных и весов | В MVP действует только `technical_minimum`; коммерческие политики не показываются и не принимаются API |
| DEC-15 | Не определено, показывать ли будущие системы | Неподдерживаемые системы и серии полностью скрыты; backend всё равно отклоняет их стабильной ошибкой |
| DEC-16 | Не определена длина последней автоматической секции | Все автоматические секции равны `Lсек = Lогр`, включая короткий объект; избыток фиксируется как `Lдоп` |
| DEC-17 | Не задано округление закупочной длины | `Lзаказ = ceil(Lфакт * 1.10 * 1000) / 1000`, то есть вверх до `0.001 м` |
| DEC-18 | Общий алгоритм формирует `СТ`/`СР` только из агрессивности, но каталог конструкций ТТВ/ТТХ не содержит оболочку `Т` | Для `ТТН`: `СТ` при неагрессивной среде, `СР` при агрессивной. Для `ТТВ` и `ТТХ` в MVP всегда `СР`; вариант `НР` для ТТХ вне MVP |

## 4. Контекст и ответственность компонентов

```mermaid
flowchart LR
    H[Теплотехнический расчёт] --> R[Readiness-проверка]
    R --> V[Вариант ЭР]
    V --> A[Распределение объектов]
    A --> C[Подбор кабеля]
    C --> S[Секционирование]
    S --> U[Сводные показатели]
    S --> B[Спецификация выбранного ЭР]
```

### 4.1 Frontend отвечает за

- пользовательский workflow и навигацию;
- вкладки ЭР и вкладки распределения объектов;
- выбор строк, групповые действия и drag-and-drop;
- формы простых параметров и предварительную проверку формата;
- состояния loading, empty, success, stale, error и disabled;
- отображение данных и диагностик backend;
- query cache, отмену устаревших запросов и изоляцию данных по UUID ЭР;
- доступную клавиатурную альтернативу drag-and-drop.

Frontend не должен самостоятельно определять серию/марку, вычислять `Kнав`, секции, мощность, ток или закупочную длину.

### 4.2 Backend отвечает за

- авторизацию и project/variant scope;
- readiness-проверку;
- атомарный lifecycle ЭР;
- распределение объектов и контроль версий;
- все формулы и округления;
- работу с версионированными техническими каталогами мощности и секционирования;
- сохранение входного snapshot, результата, ошибок и provenance;
- определение stale-состояния;
- пакетный расчёт и прогресс длительных задач;
- сводные показатели;
- подготовку данных для спецификации и отчёта;
- идемпотентность мутаций, журналирование и стабильные коды ошибок.

### 4.3 Хранение

- Зарегистрированный пользователь работает с постоянным проектом.
- Гость работает с временным серверным проектом в пределах гостевой сессии и может выгрузить проект в локальный файл.
- Расчётные ошибки сохраняются как результат, а не исчезают после перезагрузки страницы.
- Незавершённый расчёт не сохраняется как успешный.

## 5. Доменная модель

### 5.1 Вариант ЭР

`ElectricalVariant` содержит как минимум:

| Поле | Тип | Правило |
|---|---|---|
| `id` | UUID | Стабильная идентичность ЭР; frontend cache не строится только на порядковом номере |
| `project_id` | UUID | ЭР принадлежит ровно одному проекту |
| `name` | string | После trim: 1-128 символов, уникально без учёта регистра в проекте |
| `sort_order` | integer | Порядок вкладок |
| `is_active` | boolean | В проекте активен ровно один ЭР |
| `copied_from_id` | UUID/null | Источник глубокой копии |
| `specification_state` | enum | `not_generated`, `generated`, `stale` |
| `created_at`, `updated_at` | datetime | Серверное время |

Инварианты:

- в проекте от одного до четырёх ЭР после инициализации;
- первый вариант получает системное имя `ЭР1`;
- новый пустой ЭР получает следующий свободный номер и все объекты в состоянии `unassigned`;
- копия получает новый UUID и глубокую копию распределения, расчётов, секций и ручных параметров, но не копию спецификации;
- изменение копии не влияет на источник;
- удалить единственный ЭР нельзя;
- при удалении активного ЭР активируется соседний: следующий, а для последней вкладки - предыдущий.

### 5.2 Назначение объекта в ЭР

`ElectricalAssignment` связывает объект и конкретный UUID ЭР.

| Backend state | UI-метка | Смысл |
|---|---|---|
| `unassigned` | Нераспределён | Тип системы не выбран; в итогах и спецификации не участвует |
| `ready` | Рассчитано | Распределение и расчёт актуальны |
| `stale` | Требуется перерасчёт | Изменился объект, тепловой результат, настройка или каталог |
| `error` | Требуется корректировка | Расчёт завершён диагностикой ошибки |
| `unsupported` | Тип не поддерживается | Выбранный тип вне текущего MVP |

Один объект может присутствовать в нескольких ЭР, но внутри одного ЭР может находиться только в одной системе обогрева.

### 5.3 Результат расчёта

Результат объекта должен содержать:

- snapshot исходного объекта и версию;
- snapshot результата теплопотерь и версию;
- применённые параметры ЭР;
- базовую модель, серию, полный маркоразмер, номенклатурный код и snapshots строк power/BOM-каталогов;
- `T1`, `T2`, `T3`, признак агрессивности, применённые `q1`, `q2` и паспортное напряжение;
- источник выбора `auto` или `manual`;
- запрошенное и применённое число ниток;
- параметры укладки;
- требуемую, фактическую и закупочную длины;
- установленную мощность на метр и общую мощность;
- рабочий и стартовый токи;
- параметры и список одинаковых секций;
- применённые версии формул и справочников;
- warnings;
- при неуспехе - стабильный `error_code`, сообщение и детали.

### 5.4 Настройки проекта

`ProjectElectricalSettings`:

| Поле | Тип | Правило |
|---|---|---|
| `project_id` | UUID PK/FK | Одна строка на проект |
| `nominal_voltage_v` | integer | Только `230`; неизменяемо через обычный UI |
| `max_section_start_current_a` | decimal/null | `Iдоп > 0`; `null` допустим для миграции, но блокирует расчёт |
| `version` | integer | Optimistic concurrency, увеличивается при каждой мутации |
| `updated_by`, `updated_at` | principal/datetime | Audit автора и серверного времени |

`Iдоп` не хранится в Heat-объекте или assignment. Изменение проектного значения делает устаревшими все саморегулирующиеся результаты проекта.

### 5.5 Версии каталогов

`ElectricalCatalogVersion` содержит:

- `id`, `kind = power | section | bom`, человекочитаемую `version`;
- имя/путь первоисточника и SHA-256;
- статус `draft`, `active`, `retired`;
- дату импорта, активации и principal;
- schema version, число валидных/отклонённых строк и diagnostics.

В один момент активна ровно одна версия каждого `kind`. Результат ссылается на конкретные immutable version IDs; редактирование активного payload на месте запрещено. Новые данные импортируются как новая draft-версия, проходят валидацию и активируются атомарно.

## 6. Входные данные, каталог и единицы

### 6.1 Данные объекта и ЭР

| Параметр | Поле API | Единица | Обязательность / проверка |
|---|---|---:|---|
| Тип объекта | `object_type` | enum | Для MVP только `pipe` |
| Длина трубопровода | `base_length_m` | м | Обязательно, `> 0` |
| Наружный диаметр | `outer_diameter_mm` | мм | Обязательно для навива, `> 0`; backend переводит в метры один раз |
| Тепловые потери без повторного запаса | `heat_loss_per_meter_w` | Вт/м | Актуальный успешный результат Heat, `> 0` |
| Коэффициент запаса | `safety_factor` | безразм. | `> 0`, применяется ровно один раз |
| Рабочая температура продукта | `product_temperature_c` / `T1` | °C | Обязательно |
| Температура пропарки | `steam_temperature_c` / `T2` | °C/null | Обязательна при пропарке; `null` означает, что пропарка не применяется |
| Температура поддержания | `maintain_temperature_c` / `T3` | °C | Обязательно; аргумент температурной кривой мощности |
| Минимальная температура включения | `cold_start_temperature_c` | °C | Обязательно; определяет строку `Lмакс`/`Iст.уд` |
| Агрессивный продукт | `aggressive_product` / `R` | boolean | Обязательно; default `false` только для явно нового объекта |
| Напряжение | `nominal_voltage_v` | В | Серверное значение `230`; клиент не может изменить в новом расчёте |
| Шаг навива | `winding_pitch_mm` | мм/null | `null` означает прямую укладку |
| Число ниток | `thread_count` | шт./null | `null` для auto; ручное значение только `1`, `2`, `3` |
| Ручная модель | `manual_cable_model` | string/null | Базовая модель без суффикса, например `30ТТВ2`; точное совпадение |
| Допустимый стартовый ток секции | `max_section_start_current_a` / `Iдоп` | А | Обязательная project setting; `> 0` |
| Политика выбора | `selection_policy` | enum | В MVP только `technical_minimum` |

`winding_pitch_mm` является каноническим пользовательским вводом. Legacy-поле `winding_coefficient` разрешено только на read/migration boundary и никогда не является авторитетным вводом нового расчёта.

### 6.2 Серии и образование марки

Backend сначала определяет допустимую серию по температурам, затем мощность внутри серии. Исполнение определяется серией и признаком агрессивности:

```text
если series = ТТН:
    suffix = "СР", если R = true, иначе "СТ"
иначе если series ∈ {ТТВ, ТТХ}:
    suffix = "СР"
full_mark = nominal_power + series + "2-" + suffix
```

Примеры валидных полных марок: `10ТТН2-СТ`, `10ТТН2-СР`, `30ТТВ2-СР`, `60ТТХ2-СР`. Для lookup в таблице секционирования суффикс снимается: `30ТТВ2-СР` -> `30ТТВ2`.

| Серия | Условие `T1` | Условие `T2`, если задана | Номиналы в марке, Вт/м | Исполнения MVP | Напряжение |
|---|---:|---:|---|---|---:|
| `ТТН` | `< 65 °C` | `< 85 °C` | `10`, `17`, `25`, `31` | `СТ`, `СР` | `230 В` |
| `ТТВ` | `< 120 °C` | `< 210 °C` | `15`, `30`, `45`, `60` | только `СР` | `230 В` |
| `ТТХ` | `< 150 °C` | `< 250 °C` | `15`, `30`, `45`, `60`, `75`, `90` | только `СР` | `230 В` |

Границы строгие: при равенстве пределу проверяется следующая более высокотемпературная серия. Если не проходит `ТТХ`, саморегулирующийся кабель MVP непригоден.

Каталог «Самрег характеристики» задаёт для ТТВ только фторполимерную оболочку `Р`, а для ТТХ — оболочку `Р` и варианты оплётки `С`/`Н`. Внутренний справочник спецификации регистрирует для MVP позиции ТТВ/ТТХ с исполнением `СР`; `НР` требует отдельного входного параметра выбора оплётки и в MVP не входит.

### 6.3 Базовая таблица мощности

Начальный draft power catalog v1 для реализации структуры и regression tests:

| Базовая модель | Серия | Номинал, Вт/м | `q1` | `q2` | `T1 max`, °C | `T2 max`, °C |
|---|---|---:|---:|---:|---:|---:|
| `10ТТН2` | `ТТН` | 10 | -0.155 | 10.5 | 65 | 85 |
| `17ТТН2` | `ТТН` | 17 | -0.242 | 17.5 | 65 | 85 |
| `25ТТН2` | `ТТН` | 25 | -0.392 | 29.0 | 65 | 85 |
| `31ТТН2` | `ТТН` | 31 | -0.491 | 37.5 | 65 | 85 |
| `15ТТВ2` | `ТТВ` | 15 | -0.491* | 16.0 | 120 | 210 |
| `30ТТВ2` | `ТТВ` | 30 | -0.141 | 32.0 | 120 | 210 |
| `45ТТВ2` | `ТТВ` | 45 | -0.217 | 50.0 | 120 | 210 |
| `60ТТВ2` | `ТТВ` | 60 | -0.250 | 66.0 | 120 | 210 |
| `15ТТХ2` | `ТТХ` | 15 | -0.072 | 17.0 | 150 | 250 |
| `30ТТХ2` | `ТТХ` | 30 | -0.144 | 34.0 | 150 | 250 |
| `45ТТХ2` | `ТТХ` | 45 | -0.222 | 51.0 | 150 | 250 |
| `60ТТХ2` | `ТТХ` | 60 | -0.283 | 70.0 | 150 | 250 |
| `75ТТХ2` | `ТТХ` | 75 | -0.311 | 85.0 | 150 | 250 |
| `90ТТХ2` | `ТТХ` | 90 | -0.383 | 101.0 | 150 | 250 |

Число номинала является частью модели и ключом сортировки. Расчётную мощность при `T3` всегда задаёт формула; нельзя подменять её числом из марки. Паспортные номиналы и текущие коэффициенты не во всех строках дают одно и то же значение ровно при `T3=10 °C`.

Значения `q1`/`q2` должны храниться в версионированном backend-каталоге, а не в frontend. PDF «Алгоритм Самрег. трубы» ссылается на отдельную таблицу «формулы для qб», которой нет среди переданных файлов; поэтому перед production-release владелец справочника обязан проверить каждую строку и зарегистрировать первоисточник коэффициентов либо письменно утвердить таблицу выше. Это не меняет API или алгоритм реализации.

`*` Значение `q1=-0.491` для `15ТТВ2` перенесено из текущего `cables_tt.json`, но выглядит аномально относительно номинала и соседних кривых. Его нельзя автоматически «исправить» по догадке; строка остаётся draft и требует приоритетного подтверждения владельцем каталога до активации power catalog.

### 6.4 Таблица секционирования

Нормативный источник `Lмакс` и `Iст.уд` — «Параметры Кабеля.xlsx». Импорт создаёт строки:

```text
(base_model, cold_start_temperature_c, l_max_m, specific_start_current_a_per_m)
```

Таблица содержит все 14 базовых моделей из §6.3 и температуры включения `10`, `5`, `0`, `-5`, `-10`, `-15`, `-20`, `-30`, `-40 °C`. Backend обязан:

- импортировать значения без ручного переопределения;
- хранить `source_file`, контрольную сумму, версию импорта и дату регистрации;
- проверять уникальность `(base_model, cold_start_temperature_c)`;
- отклонять неположительные `Lмакс` и `Iст.уд`;
- не брать `Iдоп` из этой таблицы;
- применять `230 В` из паспортного каталога, даже если legacy-выгрузка содержит 220 В.

При отсутствии строки мощности или строки секционирования модель не является кандидатом. Коммерческие поля не нужны и не участвуют в MVP.

### 6.5 Номенклатурные позиции кабеля

Искомые «кабели ТЛТ» находятся в книге «Расчёт спецификации трубы самрег», лист `Список материалов Самрег`, строки 9–26. `ТЛТ` в колонке поставщика — не серия; марка хранится в отдельной колонке.

Для BOM v1 нормативна следующая карта:

| Полный маркоразмер | Номенклатурный код |
|---|---|
| `10ТТН2-СТ` | `001-001-001` |
| `17ТТН2-СТ` | `001-001-002` |
| `25ТТН2-СТ` | `001-001-003` |
| `31ТТН2-СТ` | `001-001-004` |
| `10ТТН2-СР` | `001-001-005` |
| `17ТТН2-СР` | `001-001-006` |
| `25ТТН2-СР` | `001-001-007` |
| `31ТТН2-СР` | `001-001-008` |
| `15ТТВ2-СР` | `001-002-001` |
| `30ТТВ2-СР` | `001-002-002` |
| `45ТТВ2-СР` | `001-002-003` |
| `60ТТВ2-СР` | `001-002-004` |
| `15ТТХ2-СР` | `001-003-001` |
| `30ТТХ2-СР` | `001-003-002` |
| `45ТТХ2-СР` | `001-003-003` |
| `60ТТХ2-СР` | `001-003-004` |
| `75ТТХ2-СР` | `001-003-005` |
| `90ТТХ2-СР` | `001-003-006` |

Карта импортируется как отдельная versioned BOM catalog, а не зашивается в формулу. При отсутствии точного полного маркоразмера электрический результат может быть технически `ready`, но preflight спецификации блокируется кодом `SPEC_CABLE_NOMENCLATURE_MISSING`; подмена похожей позицией запрещена.

«Полный перечень продукции (для спецификаций).xlsx» используется только для дополнительной сверки: его набор кабелей отличается от специализированной книги (например, содержит `50ТТН2-СТ` и не содержит часть `ТТХ`). Для кабельных позиций этого MVP специализированная карта выше имеет приоритет.

## 7. Frontend-требования

### 7.1 Переход из теплотехнического расчёта

**FE-01.** Кнопка «Далее. Электротехнический расчёт» доступна, если в проекте есть хотя бы один объект.

**FE-02.** До создания первого ЭР frontend запрашивает readiness у backend.

**FE-03.** Если хотя бы один объект не готов, ЭР не создаётся. Пользователь остаётся в исходных данных, видит количество и список проблемных объектов, поля/строки с ошибками и понятный способ исправления.

**FE-04.** При успешной проверке frontend вызывает атомарную инициализацию и открывает активный `ЭР1`.

### 7.2 Каркас экрана

Экран содержит:

- вкладки вариантов ЭР;
- «Добавить новый расчёт»;
- «Добавить новый расчёт на основании ЭР»;
- «Удалить текущий расчёт»;
- inline-переименование вкладки;
- сводку активного ЭР;
- вкладки «Нераспределённые объекты» и «Самрег»;
- таблицу объектов с вложенным отображением секций;
- «Выбрать тип»;
- доступное групповое действие назначения;
- «Вернуть в нераспределённые»;
- запуск расчёта выбранных или всех назначенных объектов;
- «Сформировать спецификацию».

Для MVP карточки и вкладки «Резистив», «Скин» и «Минеральный» полностью скрыты.

Панель параметров саморегулирующегося кабеля показывает проектный `Iдоп`, способ укладки, число ниток и ручную модель. `Iдоп` редактируется только как настройка проекта; строка объекта не имеет собственного значения или источника.

### 7.3 Работа с вариантами

**FE-05.** Переключение вкладки активирует выбранный UUID ЭР и загружает только его распределение, результаты, секции, ручные правки, summary и `specification_state`.

**FE-06.** Данные другого ЭР не должны кратковременно отображаться в активной вкладке. Query keys включают `project_id` и `electrical_variant_id`.

**FE-07.** Создание и копирование защищаются от двойного клика; повтор одного запроса использует один `Idempotency-Key`.

**FE-08.** При пяти ЭР кнопки создания и копирования disabled с пояснением лимита.

**FE-09.** Перед удалением показывается имя ЭР. Отмена не изменяет данные. Единственный ЭР удалить нельзя. Нельзя удалять ЭР с активной фоновой задачей.

**FE-10.** Переименование:

- Enter или blur сохраняет;
- Esc отменяет;
- пустое значение возвращает прежнее имя и сообщение «Укажите название электрорасчёта»;
- конфликт имени и превышение 128 символов показываются рядом с вкладкой;
- имя связанной спецификации обновляется сервером и после ответа отображается frontend.

### 7.4 Распределение объектов

**FE-11.** Нераспределённая таблица поддерживает выбор одной или нескольких строк.

**FE-12.** Назначение через кнопку и drag-and-drop вызывает одну и ту же backend-операцию. Клавиатурный пользователь всегда может выполнить действие через кнопку.

**FE-13.** Назначение в систему `self_regulating` запускает для назначенных объектов расчёт типа `self_regulating_tt`. Для большой группы frontend использует фоновую задачу и отображает прогресс.

**FE-14.** Переназначение из одной системы в другую требует сначала явного возврата в нераспределённые.

**FE-15.** Возврат в нераспределённые требует подтверждения и удаляет только downstream-данные текущего ЭР: тип системы, кабель, секции и электрические параметры. Исходный объект и теплопотери сохраняются.

### 7.5 Таблица и сводка

Основная строка объекта показывает:

| Колонка | Источник |
|---|---|
| Выбор | frontend state |
| Объект | исходные данные |
| Марка кабеля | backend result |
| Число ниток | backend result |
| Навив / шаг | backend result |
| Фактическая длина, м | `Lфакт` |
| Наружный диаметр, мм | исходные данные |
| Тепловые потери, Вт/м | Heat result |
| Мощность обогрева, Вт/м | `Pуст.м` |
| Количество секций | backend result |
| Стартовый ток, А | backend result |
| Рабочий ток, А | backend result |
| Мощность, кВт | backend result |
| Статус | assignment/result state |
| Диагностика / действие | error, warning или «Пересчитать» |

Тепловые потери и мощность обогрева располагаются рядом. Вложенная строка показывает одинаковые секции: количество, длину одной секции, напряжение, мощность, рабочий и стартовый токи.

Сводка активного ЭР содержит:

- количество объектов;
- фактическую общую длину кабеля;
- число секций;
- общую мощность;
- общий рабочий ток;
- общий стартовый ток;
- отдельно количество `unassigned`, `stale` и `error`.

В агрегаты мощности, тока и длины входят только актуальные успешные результаты.

### 7.6 Ручная корректировка

**FE-16.** Для трубопровода разрешено изменить:

- базовую модель кабеля из технически допустимой серии;
- шаг навива;
- число ниток `1..3`;
- параметры укладки и число ниток в пределах прав редактирования ЭР.

**FE-17.** Изменение отправляется на backend и автоматически пересчитывает только этот объект. Отдельная кнопка применения не нужна.

**FE-18.** Ручная марка никогда не заменяется другой маркой без явного согласия. При ошибке введённое значение остаётся видимым, поле выделяется, объект получает `error`, а причина сохраняется.

**FE-19.** Ручное редактирование списка, числа и длины секций в MVP отсутствует.

**FE-20.** Пакетный пересчёт по умолчанию пропускает ручные марки. Перезапись ручных решений возможна только после отдельного явного подтверждения.

### 7.7 Устаревшие результаты

**FE-21.** При открытии ЭР frontend показывает число объектов со state `stale`, выделяет их строки и отображает «Пересчитать».

**FE-22.** Устаревшие значения можно показывать как исторические, но они визуально маркируются, не входят в актуальные итоги и не передаются в новую спецификацию.

**FE-23.** Пересчёт одного объекта в одном ЭР не меняет тот же объект в других ЭР.

**FE-24.** После мутации, меняющей расчёт, frontend обновляет только затронутый ЭР и показывает его спецификацию как `stale`.

**FE-25.** Список ручных моделей приходит с backend уже отфильтрованным по температурной серии. Frontend не держит собственную копию таблиц `q1`/`q2`, `Lмакс` или `Iст.уд`.

**FE-26.** В строке и деталях результата показываются полный маркоразмер, серия, вычисленная мощность при `T3`, номенклатурный код и источники каталогов. Исполнение `СТ`/`СР` не редактируется отдельно; `НР` в MVP не предлагается.

**FE-27.** При отсутствии project `Iдоп` до расчёта показывается блокирующее действие «Задать допустимый стартовый ток». Нельзя молча подставлять значение клиента или каталога.

**FE-28.** UI не предлагает напряжение 220 В, условные legacy-марки, серии `ТТС*` и коммерческие стратегии вне MVP.

### 7.8 Состояния интерфейса

Для каждого запроса должны быть определены:

- initial loading;
- empty project / empty variant;
- no assigned objects;
- running with progress;
- partial batch failure;
- stale data;
- recoverable network error с retry;
- validation error;
- permission error;
- conflict `409` с повторной загрузкой актуальной версии.

Недоступные действия должны быть disabled или скрыты с понятной причиной. Формула или raw traceback пользователю не показываются.

## 8. Backend-требования

### 8.1 Readiness и lifecycle ЭР

**BE-01.** Readiness проверяет:

- проект существует и доступен principal;
- в проекте есть объекты;
- тип каждого передаваемого объекта поддерживается MVP;
- обязательные исходные данные валидны;
- есть актуальный успешный результат теплопотерь.

**BE-02.** Инициализация выполняется атомарно: либо создаётся `ЭР1` и assignments для всех объектов, либо не создаётся ничего.

**BE-03.** Создание, копирование, переименование, активация и удаление ЭР сериализуются на уровне проекта и сохраняют инварианты лимита, уникального имени и единственного active ЭР.

**BE-04.** Создание и копирование поддерживают идемпотентность. Повтор с тем же ключом и тем же payload возвращает прежний результат; повтор ключа с другим payload возвращает `409`.

**BE-05.** Глубокая копия включает assignments, расчёты, секции, ручные параметры и ошибки. Спецификация не копируется.

### 8.2 Назначение и конкурентные изменения

**BE-06.** Каждая mutation item содержит `object_id` и `expected_version`.

**BE-07.** Групповое назначение атомарно. При конфликте версии ни один элемент группы не изменяется.

**BE-08.** Назначение неподдерживаемой системы возвращает стабильную ошибку и не создаёт успешный расчёт.

**BE-09.** Возврат в нераспределённые без `confirm=true` отклоняется. Удаление downstream-данных и изменение assignment выполняются одной транзакцией.

### 8.3 Расчёт и сохранение результата

**BE-10.** Backend применяет единый pipeline:

1. Проверка входов и версий.
2. Нормализация единиц.
3. Определение требуемой мощности с однократным запасом.
4. Расчёт укладки.
5. Определение серии `ТТН`/`ТТВ`/`ТТХ` по `T1`/`T2`.
6. Расчёт мощности моделей серии по `q1 * T3 + q2`.
7. Выбор auto-кандидата либо проверка manual-модели и формирование исполнения по DEC-18.
8. Выбор строки секционирования из импорта XLSX.
9. Секционирование.
10. Пересчёт итоговых физических и закупочных величин.
11. Проверка результата.
12. Атомарное сохранение result snapshot, state и provenance.

**BE-11.** Ошибка одного объекта не откатывает успешные результаты других объектов пакетной операции. Ответ содержит counts и пообъектные ошибки.

**BE-12.** Старый успешный результат не остаётся `ready`, если новый пересчёт завершился ошибкой. Он хранится только как исторический/stale snapshot.

**BE-13.** Backend не принимает клиентские итоговые мощность, ток, секции или закупочную длину как авторитетные значения.

**BE-14.** Каждый успешный и ошибочный result snapshot сохраняет версии power-, section-, BOM-каталогов, формулы и нормализованное напряжение.

**BE-15.** Новый расчёт допускает только `230 В`. Legacy snapshot с 220 В читается, маркируется `stale` и пересчитывается только по контракту 230 В.

**BE-16.** Условные legacy-марки не принимаются ни в auto-, ни в manual-режиме. Автоматическое сопоставление legacy-марки с ТТ-моделью запрещено.

**BE-17.** Источник `Iдоп` фиксируется как `project_setting`; при отсутствии проектного значения расчёт завершается `SECTION_CURRENT_LIMIT_REQUIRED` до создания секций.

### 8.4 Stale propagation

Объект конкретного ЭР становится `stale`, если после результата изменилось хотя бы одно из следующего:

- версия исходного объекта;
- версия/значение теплопотерь;
- `T1`, `T2`, `T3`, признак агрессивности или геометрия;
- параметры укладки, ниток, нормативного напряжения или `Iдоп`;
- выбранная марка;
- применимая строка power-, section- или BOM-каталога;
- версия расчётной формулы.

Изменение объекта помечает stale все ЭР, где он присутствует, но последующий пересчёт снимает stale только в обработанном ЭР.

### 8.5 Сводные показатели

Backend возвращает server-side summary для активного ЭР. Итоги считаются только по `ready`:

```text
total_cable_length_m = Σ Lфакт
total_sections = Σ Nсек
total_power_w = Σ Pобщ
total_working_current_a = Σ Iраб.общ
total_start_current_a = Σ Iст.общ
```

## 9. Расчётные алгоритмы

### 9.1 Обозначения

| Обозначение | Смысл | Единица |
|---|---|---:|
| `q` | Тепловые потери на метр без повторного запаса | Вт/м |
| `K` | Коэффициент запаса ЭР | - |
| `Pтреб` | Требуемая мощность с запасом | Вт/м |
| `Pкаб` | Мощность кабеля при применимой температуре | Вт/м |
| `T1` | Рабочая температура продукта | °C |
| `T2` | Температура пропарки либо `null` | °C/null |
| `T3` | Температура поддержания | °C |
| `R` | Признак агрессивного продукта | boolean |
| `D` | Наружный диаметр трубы | м |
| `S` | Шаг навива | м |
| `Kнав` | Коэффициент навива | - |
| `Nнит` | Число ниток | шт. |
| `Lbase` | Базовая длина трубопровода | м |
| `Lтреб` | Требуемая монтажная длина до секционирования | м |
| `Lмакс` | Паспортная максимальная длина секции | м |
| `Iст.уд` | Удельный стартовый ток | А/м |
| `Iдоп` | Допустимый стартовый ток секции | А |
| `Lток` | Максимальная длина по стартовому току | м |
| `Lогр` | Итоговый предел длины секции | м |
| `Nсек` | Число одинаковых секций | шт. |
| `Lсек` | Длина одной секции | м |
| `Lфакт` | Фактическая суммарная длина секций | м |
| `Lзаказ` | Финальная закупочная длина | м |
| `U` | Нормативное рабочее напряжение, всегда `230` | В |

### 9.2 Требуемая мощность

Для трубопровода:

```text
Pтреб = q * K
```

Коэффициент `K` применяется ровно один раз. Если Heat уже вернул значение с запасом, API обязан передать также исходное `q` или явный признак применённого запаса; повторное умножение запрещено.

### 9.3 Выбор температурной серии и мощность кабеля

Серия выбирается до сравнения мощности:

```text
если T1 < 65 и (T2 = null или T2 < 85):
    series = ТТН
иначе если T1 < 120 и (T2 = null или T2 < 210):
    series = ТТВ
иначе если T1 < 150 и (T2 = null или T2 < 250):
    series = ТТХ
иначе:
    ошибка ELECTRICAL_CABLE_TEMPERATURE_LIMIT_EXCEEDED
```

Переход к следующей серии нужен, если превышен хотя бы один применимый предел. Смешивать модели разных серий после выбора нельзя.

Для каждой модели выбранной серии:

```text
Pкаб(T3) = q1 * T3 + q2
```

где `T3` — температура поддержания. Если коэффициенты отсутствуют или `Pкаб(T3) <= 0`, модель исключается с диагностикой каталога. Номинал в названии используется для идентификации и сортировки, но не заменяет расчёт мощности при `T3`.

Полный маркоразмер после выбора модели:

```text
если series = ТТН:
    suffix = "СР", если aggressive_product = true, иначе "СТ"
иначе:
    suffix = "СР"
full_mark = base_model + "-" + suffix
```

### 9.4 Навив

Прямая укладка:

```text
Kнав = 1
```

Навив:

```text
S = winding_pitch_mm / 1000
если S <= D -> ошибка ELECTRICAL_WINDING_PITCH_INVALID
Kнав = sqrt(1 + (pi * D / S)^2)
```

Допустимый максимум:

| Диаметр, мм | `Kнав.max` |
|---:|---:|
| `< 57` | `1.0` |
| `= 57` | `1.1` |
| `> 57` и `<= 75` | `1.2` |
| `> 75` и `<= 89` | `1.3` |
| `> 89` и `<= 108` | `1.4` |
| `> 108` | `1.5` |

Если `Kнав > Kнав.max`, расчёт отклоняется. Граница `57 мм` проверяется отдельно от соседних диапазонов.

### 9.5 Техническая пригодность кабеля

Кандидат пригоден только при одновременном выполнении:

```text
series соответствует строгим пределам T1/T2
U = 230 В
Pкаб(T3) > 0
Pуст.м = Pкаб * Kнав * Nнит
Pуст.м >= Pтреб
Nнит ∈ {1, 2, 3}
```

### 9.6 Автоматический выбор

Если пользователь не задал число ниток, backend проверяет `1`, затем `2`, затем `3`. Если число задано, проверяется только оно.

Технически пригодные варианты сортируются по ключу:

1. `Nнит` по возрастанию;
2. `Pкаб * Nнит` по возрастанию;
3. номинал базовой модели по возрастанию;
4. базовая модель по алфавиту.

Первый вариант является `technical_minimum`. Если ни один кабель не проходит даже с тремя нитками, успешный результат не создаётся.

### 9.7 Ручной выбор

При ручной марке backend:

1. Нормализует только пробелы и регистр для поиска; не выполняет приблизительное сопоставление.
2. Находит точную базовую модель разрешённого каталога.
3. Проверяет принадлежность модели серии, определённой по `T1`/`T2`.
4. Использует ручное число ниток, а при его отсутствии — минимальное достаточное из `1..3`.
5. Выполняет температурные, мощностные, геометрические проверки и проверку строки секционирования.
6. Формирует исполнение по DEC-18 и возвращает полный маркоразмер либо ошибку.

Автоматическая подмена ручной марки запрещена.

### 9.8 Требуемая монтажная длина

Для трубопровода:

```text
layout_factor = Kнав * Nнит
Lтреб = Lbase * layout_factor
```

Формула ёмкости из исходного PDF сохраняется для будущего расширения, но не входит в MVP:

```text
цилиндр: perimeter = pi * diameter
прямоугольник: perimeter = 2 * (length + width)
Lbase = (perimeter / 2) * (heating_height / laying_step)
q = heat_loss_without_safety / Lbase
```

### 9.9 Выбор строки секционирования

По базовой модели без суффикса и `Tstart` выбирается строка импортированного XLSX-каталога:

- точное значение, если оно есть;
- иначе ближайшая более низкая температура: максимальное `Tcatalog`, для которого `Tcatalog <= Tstart`;
- если такой строки нет, расчёт блокируется.

Lookup по полному маркоразмеру запрещён: `30ТТВ2-СР` сначала нормализуется в `30ТТВ2`. Выбранная строка целиком сохраняется в result snapshot.

Пример: для `Tstart = -17 °C` и строк `-10 °C`, `-20 °C` выбирается `-20 °C`.

### 9.10 Предел длины секции

```text
Lток = Iдоп / Iст.уд
Lогр.raw = min(Lмакс, Lток)
Lогр = floor(Lогр.raw * 1000) / 1000
```

Округление вверх запрещено. Все входы должны быть положительными.

### 9.11 Число и длина секций

```text
Nсек = ceil(Lтреб / Lогр)
Lсек = Lогр
Lфакт = Lсек * Nсек
Lдоп = Lфакт - Lтреб
```

Все автоматические секции одинаковы. Последняя секция не уменьшается на остаток.

Контрольный пример:

```text
Lтреб = 200 м
Lогр = 67 м
Nсек = ceil(200 / 67) = 3
Lсек = 67 м
Lфакт = 201 м
Lдоп = 1 м
```

### 9.12 Электрические параметры после секционирования

```text
Iст.сек = Iст.уд * Lсек
Iст.сек <= Iдоп
Pсек = Pкаб * Lсек
U = 230
Iраб.сек = Pсек / 230

Iст.общ = Iст.сек * Nсек
Pобщ = Pсек * Nсек
Iраб.общ = Iраб.сек * Nсек
```

Итоговая мощность на метр для сравнения с теплопотерями остаётся:

```text
Pуст.м = Pкаб * Kнав * Nнит
Pуст.м >= Pтреб
```

### 9.13 Закупочная длина

После секционирования:

```text
Lзаказ.raw = Lфакт * 1.10
Lзаказ = ceil(Lзаказ.raw * 1000) / 1000
```

Результат округляется вверх до `0.001 м`. Минимальная партия, коммерческая кратность, цена, склад и срок поставки не влияют на расчёт MVP.

### 9.14 Точность и округление

- Все проверки пригодности выполняются по неокруглённым промежуточным значениям.
- Перевод мм -> м выполняется один раз на входной границе.
- `Kнав` сохраняется до 6 знаков после запятой; длины, мощность и ток — до 3 знаков.
- Обычные итоговые значения округляются `ROUND_HALF_UP`; исключения: `Lогр` всегда вниз, `Lзаказ` всегда вверх по правилам выше.
- Backend использует один детерминированный decimal/rounding helper; frontend не повторяет округления для бизнес-решений.
- Допуск сравнения floating-point не может превращать технически непригодный вариант в пригодный; golden boundary tests обязательны.

### 9.15 Финальная проверка

Статус `ready` разрешён только если:

- марка определена;
- серия соответствует `T1`/`T2`, а исполнение — DEC-18;
- `U = 230 В`;
- `Nнит` в диапазоне `1..3`;
- `Nсек > 0`;
- `Lсек > 0` и `Lсек <= Lмакс`;
- `Iст.сек <= Iдоп`;
- `Lфакт >= Lтреб`;
- все секции одинаковы;
- `Pуст.м >= Pтреб`;
- все обязательные snapshots и версии сохранены.

## 10. API-контракт

Ниже зафиксированы целевые операции поверх существующих route families. Базовый prefix окружения (`/api/v1`) опущен.

| Операция | Метод и путь | Ключевой контракт |
|---|---|---|
| Readiness | `GET /projects/{project_id}/electrical-readiness` | `ready`, counts, пообъектные issues |
| Инициализация | `POST /projects/{project_id}/electrical-variants/initialize` | Идемпотентно создаёт первый ЭР и assignments |
| Список ЭР | `GET /projects/{project_id}/electrical-variants` | Сортированный список и `specification_state` |
| Новый пустой ЭР | `POST /projects/{project_id}/electrical-variants` | `Idempotency-Key`, optional name, `201` |
| Копия ЭР | `POST /projects/{project_id}/electrical-variants/{variant_id}/copy` | Обязательный `Idempotency-Key`, без спецификации |
| Переименование | `PATCH /projects/{project_id}/electrical-variants/{variant_id}` | `{name}` |
| Активация | `POST /projects/{project_id}/electrical-variants/{variant_id}/activate` | Один active ЭР |
| Удаление | `DELETE /projects/{project_id}/electrical-variants/{variant_id}` | Возвращает fallback active UUID |
| Назначения | `GET /projects/{project_id}/electrical-variants/{variant_id}/assignments` | Фильтр view/state, pagination, counts |
| Назначить | `PATCH /projects/{project_id}/electrical-variants/{variant_id}/assignments` | `{system_type, items[{object_id, expected_version}]}` |
| Вернуть | `POST /projects/{project_id}/electrical-variants/{variant_id}/unassign` | `{confirm:true, items[...]}` |
| Настройки проекта | `GET /projects/{project_id}/electrical-settings` | `230 В`, project `Iдоп`, версии каталогов |
| Изменить `Iдоп` | `PATCH /projects/{project_id}/electrical-settings` | `{max_section_start_current_a, expected_version}` |
| Таблица ЭР | `POST /calc/electrical/query` | UUID-scoped query, objects, calculations, assignments, summary, page info |
| Один расчёт | `POST /calc/electrical` | Объект + UUID ЭР + параметры; backend-authoritative result |
| Пакетный расчёт | `POST /calc/electrical/batch` | Exact UUID scope, selected/all assigned, skip manual by default |
| Фоновый batch | `POST /calc/electrical/batch/jobs` | `202`, task ID, progress и итог |
| Доступные кабели | `GET /calc/cable-options/{object_id}?electrical_variant_id=...` | Модели допустимой серии, расчётная мощность при `T3`, причина недоступности |
| Метаданные каталогов | `GET /calc/electrical/catalog-metadata` | Версии, checksum, source, status |
| Импорт каталога | `POST /admin/electrical-catalogs/import` | Admin-only multipart, `kind`, draft version, validation report |
| Активация каталога | `POST /admin/electrical-catalogs/{catalog_version_id}/activate` | Admin-only, атомарная смена active и stale propagation |
| Ручная марка | `POST /calc/electrical/select-cable` | Проверка марки и полный пересчёт |
| Спецификация | `POST /specifications/{project_id}/generate` | Явный список UUID выбранных ЭР |

### 10.1 Запрос расчёта объекта

```json
{
  "project_id": "uuid",
  "object_id": "uuid",
  "electrical_variant_id": "uuid",
  "expected_assignment_version": 7,
  "selection_policy": "technical_minimum",
  "overrides": {
    "steam_temperature_c": null,
    "maintain_temperature_c": 10.0,
    "aggressive_product": false,
    "winding_pitch_mm": null,
    "thread_count": null,
    "manual_cable_model": null
  }
}
```

Отсутствующее поле override означает «использовать актуальные object/project data». Явный `null` снимает ранее сохранённый override; исключение — `steam_temperature_c`, где `null` также нормативно означает отсутствие пропарки. Клиент не передаёт рассчитанные `q`, серию, `q1`, `q2`, напряжение, секции и токи как авторитетные значения.

### 10.2 Пример целевого результата объекта

```json
{
  "status": "ready",
  "object_id": "uuid",
  "electrical_variant_id": "uuid",
  "inputs": {
    "product_temperature_c": 80.0,
    "steam_temperature_c": null,
    "maintain_temperature_c": 10.0,
    "cold_start_temperature_c": -20.0,
    "aggressive_product": false,
    "nominal_voltage_v": 230,
    "max_section_start_current_a": 13.065
  },
  "cable": {
    "type": "self_regulating_tt",
    "series": "ТТВ",
    "base_model": "30ТТВ2",
    "mark": "30ТТВ2-СР",
    "suffix": "СР",
    "nomenclature_code": "001-002-002",
    "q1": -0.141,
    "q2": 32.0,
    "power_at_maintain_temperature_w_per_m": 30.59,
    "selection_source": "auto",
    "selection_policy": "technical_minimum"
  },
  "layout": {
    "threads": 1,
    "winding_pitch_m": null,
    "winding_factor": 1.0,
    "required_installed_length_m": 200.0,
    "actual_installed_length_m": 201.0,
    "base_order_length_m": 221.1,
    "required_order_length_m": 221.1
  },
  "sections": {
    "count": 3,
    "length_m": 67.0,
    "l_max_m": 95.0,
    "l_tok_m": 67.0,
    "l_ogr_m": 67.0,
    "max_start_current_a": 13.065,
    "specific_start_current_a_per_m": 0.195,
    "start_current_per_section_a": 13.065,
    "working_current_per_section_a": 8.911,
    "power_per_section_w": 2049.53
  },
  "electrical": {
    "required_power_per_meter_w": 22.0,
    "installed_power_per_meter_w": 30.59,
    "total_power_w": 6148.59,
    "working_current_a": 26.733,
    "start_current_a": 39.195
  },
  "provenance": {
    "object_version": 4,
    "heat_loss_version": 3,
    "cable_catalog_version": "tt-power-v1",
    "cable_catalog_source": "approved power-curve registry",
    "cable_catalog_checksum": "sha256:...",
    "section_catalog_version": "2026-07-20",
    "section_catalog_source": "ТНП/Параметры Кабеля.xlsx",
    "section_catalog_checksum": "sha256:...",
    "bom_catalog_version": "selfreg-spec-2026-05-29",
    "bom_catalog_source": "ТНП/Расчет_спецификации_трубы_самрег29_05_26.xlsx",
    "bom_catalog_checksum": "sha256:...",
    "formula_version": "electrical-tt-v2"
  },
  "warnings": []
}
```

Числа примера демонстрируют форму контракта, а не каталоговый golden.

### 10.3 Ошибки API

Ожидаемая форма:

```json
{
  "detail": {
    "code": "ELECTRICAL_CABLE_POWER_INSUFFICIENT",
    "message": "Выбранный кабель не обеспечивает требуемую мощность",
    "issues": [],
    "details": {
      "object_id": "uuid",
      "required_power_per_meter_w": 42.0,
      "available_power_per_meter_w": 30.0
    }
  }
}
```

Минимальный стабильный словарь:

| Код | HTTP | Условие |
|---|---:|---|
| `ELECTRICAL_READINESS_FAILED` | 409 | Проект или объекты не готовы |
| `ELECTRICAL_VARIANT_LIMIT_REACHED` | 409 | Уже четыре ЭР |
| `ELECTRICAL_VARIANT_LAST_DELETE_FORBIDDEN` | 409 | Попытка удалить единственный ЭР |
| `ELECTRICAL_VARIANT_HAS_ACTIVE_TASKS` | 409 | По ЭР выполняется задача |
| `ELECTRICAL_VARIANT_NAME_EMPTY` | 422 | Пустое имя |
| `ELECTRICAL_VARIANT_NAME_TOO_LONG` | 422 | Более 128 символов |
| `ELECTRICAL_VARIANT_NAME_CONFLICT` | 409 | Имя уже занято |
| `ELECTRICAL_ASSIGNMENT_VERSION_CONFLICT` | 409 | Устаревший `expected_version` |
| `ELECTRICAL_SYSTEM_UNSUPPORTED` | 422 | Тип вне MVP |
| `ELECTRICAL_HEAT_LOSS_REQUIRED` | 422 | Нет актуальных теплопотерь |
| `ELECTRICAL_REQUIRED_POWER_INVALID` | 422 | `q <= 0` или повторный/неопределённый запас |
| `ELECTRICAL_NOMINAL_VOLTAGE_UNSUPPORTED` | 422 | Для нового расчёта передано не `230 В` |
| `ELECTRICAL_THREAD_COUNT_INVALID` | 422 | Число ниток вне `1..3` |
| `ELECTRICAL_WINDING_PITCH_INVALID` | 422 | `S <= D` или некорректное значение |
| `ELECTRICAL_WINDING_FACTOR_LIMIT_EXCEEDED` | 422 | Превышен предел для диаметра |
| `ELECTRICAL_CABLE_NOT_FOUND` | 422 | Ручная марка отсутствует |
| `ELECTRICAL_LEGACY_CABLE_MARK_UNSUPPORTED` | 422 | Передана условная legacy-марка |
| `ELECTRICAL_CABLE_TEMPERATURE_LIMIT_EXCEEDED` | 422 | `T1`/`T2` не проходят пределы `ТТХ` |
| `ELECTRICAL_CABLE_SERIES_MISMATCH` | 422 | Ручная модель не принадлежит вычисленной серии |
| `ELECTRICAL_CABLE_CONSTRUCTION_UNSUPPORTED` | 422 | Передано исполнение вне DEC-18; суффикс не принимается как manual input |
| `ELECTRICAL_CABLE_POWER_CURVE_INVALID` | 422 | Нет `q1`/`q2` либо мощность при `T3` неположительна |
| `ELECTRICAL_CABLE_POWER_INSUFFICIENT` | 422 | Не хватает мощности, включая случай трёх ниток |
| `SECTION_CURRENT_LIMIT_REQUIRED` | 422 | Не определён `Iдоп` |
| `ELECTRICAL_SECTION_CATALOG_ROW_NOT_FOUND` | 422 | Нет строки по марке/температуре |
| `ELECTRICAL_CATALOG_SOURCE_UNREGISTERED` | 503 | Технический каталог не имеет активной версии/provenance |
| `ELECTRICAL_SECTION_PLAN_INVALID` | 422 | Нарушен итоговый инвариант секций |
| `SPEC_CABLE_NOMENCLATURE_MISSING` | 422 | Для полного маркоразмера нет точной позиции активного BOM-каталога |

В batch эти причины возвращаются как пообъектные result errors; HTTP-запрос может завершиться успешно при частичном результате.

## 11. Интеграция со спецификацией и отчётом

### 11.1 Готовность

В спецификацию попадает только объект, для которого:

- назначена поддерживаемая система;
- assignment имеет state `ready`;
- определены марка, секции и `Lзаказ`;
- result snapshot актуален;
- нет critical errors.

`unassigned`, `stale`, `error` и `unsupported` не дают кабельных позиций.

### 11.2 Область генерации

- Пользователь явно выбирает один или несколько ЭР.
- Для каждого выбранного UUID формируется отдельная спецификация.
- Материалы разных ЭР не объединяются.
- Нераспределённые объекты показываются в preflight. Пользователь может вернуться к исправлению или подтвердить исключение только этих объектов.
- Критическая ошибка распределённого объекта блокирует спецификацию его ЭР, но не обязана блокировать другие готовые ЭР.

### 11.3 Кабельная позиция

Для одинаковой позиции суммируется `required_order_length_m`, а не только монтажная длина. Объединение допускается только при совпадении версии BOM-каталога и номенклатурного кода. Fallback по похожей марке или только по тексту запрещён.

Перед генерацией backend проверяет точное отображение полного маркоразмера по §6.5. Отсутствие кода блокирует спецификацию затронутого ЭР с `SPEC_CABLE_NOMENCLATURE_MISSING`.

Инженерные аксессуары используют фактическую монтажную длину `Lфакт`, если отдельная формула материала явно не задаёт другое.

### 11.4 Актуальность

Любое изменение распределения, марки, укладки, ниток, секций, исходных данных или применимого каталога переводит спецификацию только затронутого ЭР в `stale`. Повторная генерация является явным действием пользователя.

В отчёт успешные результаты входят в итоги. Ошибочные и stale-результаты показываются отдельно с диагностикой и не смешиваются с общей мощностью, током и длиной.

## 12. Нефункциональные требования

### 12.1 Производительность и объём

- Основной экран при нормальной нагрузке открывается не более чем за 3 секунды.
- Расчёт одного объекта занимает не более 5 секунд.
- Расчёт проекта до 500 объектов занимает не более 30 секунд на минимальной целевой конфигурации.
- Поддерживается не менее 10 одновременно активных пользователей.
- В проекте поддерживается 500 объектов и 4 ЭР.
- Справочники поддерживают не менее 10 000 записей.
- Длительная операция показывает прогресс и допускает безопасный retry.

### 12.2 Надёжность

- Ошибка одного объекта не приводит к потере проекта или результатов других объектов.
- Повторный клик не создаёт дубли ЭР, задач или спецификаций.
- При потере соединения ранее сохранённые данные не повреждаются.
- Незавершённый расчёт не маркируется успешным.
- Мутации lifecycle и assignments транзакционны.

### 12.3 Безопасность

- Формулы и защищённые справочники исполняются/читаются на backend.
- Доступ проверяется по principal и project scope для каждого запроса.
- Гость не получает административные данные или неактивные версии технического каталога.
- Импорт каталога доступен только admin, ограничивает размер/тип файла, не исполняет макросы и сохраняет checksum до разбора.
- Логи не содержат пароли, ключи, токены и полные чувствительные payload.
- API документируется в OpenAPI/Swagger.

### 12.4 Локальное развёртывание

- Расчёт работает без внешних облачных сервисов и доступа к интернету.
- Формулы и обязательные справочники доступны локально.
- Конфигурация отделена от исходного кода.
- Backend и БД разворачиваются через Docker Compose.

### 12.5 Frontend quality

- Поддерживаются актуальные Chrome и Firefox; дополнительно проверяется совместимость с Opera и Яндекс Браузером.
- Product contract - desktop `>= 1000 CSS px`; обязательные профили: `1000x768`, `1280x800`, `1440x900`.
- На странице нет page-level horizontal overflow; wide grid использует собственный scroll.
- Все действия доступны с клавиатуры, focus видим, control имеет accessible name.
- Ошибки console, unhandled promise rejection и неожиданные failed requests в проверяемом сценарии отсутствуют.

## 13. Критерии приёмки

### 13.1 Backend goldens

| ID | Сценарий | Ожидаемый результат |
|---|---|---|
| AC-BE-01 | `T1=20`, `T2=null` | Выбрана только серия `ТТН` |
| AC-BE-02 | `T1=65`, `T2=null` | Граница строгая: выбрана серия `ТТВ` |
| AC-BE-03 | `T1=20`, `T2=85` | По пределу пропарки выбрана серия `ТТВ` |
| AC-BE-04 | `T1=120`, `T2=null` | Выбрана серия `ТТХ` |
| AC-BE-05 | `T1=150` либо применимый `T2=250` | `ELECTRICAL_CABLE_TEMPERATURE_LIMIT_EXCEEDED` |
| AC-BE-06 | `T3=10`, модель `25ТТН2` | `Pкаб=-0.392*10+29=25.08 Вт/м` |
| AC-BE-07 | Неагрессивный/агрессивный продукт для `25ТТН2` | Марка соответственно `25ТТН2-СТ`/`25ТТН2-СР` |
| AC-BE-08 | Ручная модель не из вычисленной серии | `ELECTRICAL_CABLE_SERIES_MISMATCH`; модель не заменена |
| AC-BE-09 | Достаточно 1, 2 и 3 ниток в трёх отдельных случаях | Применено минимально достаточное `Nнит` |
| AC-BE-10 | Не хватает трёх ниток | `ELECTRICAL_CABLE_POWER_INSUFFICIENT`, success отсутствует |
| AC-BE-11 | Ручное `Nнит=0` или `4` | `ELECTRICAL_THREAD_COUNT_INVALID` |
| AC-BE-12 | `D=56.999`, `57`, `75`, `89`, `108` мм | Применены точные ветви таблицы `Kнав.max` |
| AC-BE-13 | `S <= D` | Ошибка шага до подбора кабеля |
| AC-BE-14 | Температура включения `-17`, строки `-10/-20` | Выбрана строка `-20` |
| AC-BE-15 | Нет project `Iдоп` | `SECTION_CURRENT_LIMIT_REQUIRED`, секции и BOM не строятся |
| AC-BE-16 | `Lтреб=200`, `Lогр=67` | Три секции по 67 м, `Lфакт=201`, `Lдоп=1` |
| AC-BE-17 | `Lтреб=10`, `Lогр=67` | Одна секция 67 м, `Lфакт=67`, `Lдоп=57` |
| AC-BE-18 | `Lогр.raw=67.1239` | `Lогр=67.123`, не `67.124` |
| AC-BE-19 | `Lфакт=201` | `Lзаказ=221.1` после 10%; min order/multiple не применяются |
| AC-BE-20 | В новом запросе напряжение 220 В | `ELECTRICAL_NOMINAL_VOLTAGE_UNSUPPORTED` |
| AC-BE-21 | Передана условная legacy-марка | `ELECTRICAL_LEGACY_CABLE_MARK_UNSUPPORTED`, автосопоставления нет |
| AC-BE-22 | Нет активной версии каталога или checksum | `ELECTRICAL_CATALOG_SOURCE_UNREGISTERED` |
| AC-BE-23 | Обновился Heat result или каталог | Все содержащие объект ЭР stale; пересчёт одного снимает stale только там |
| AC-BE-24 | Два одинаковых create/copy с одним idempotency key | Создан один ЭР; повтор возвращает тот же UUID |
| AC-BE-25 | Ошибка одного объекта в batch | Другие объекты сохранены, ошибка возвращена по объекту |
| AC-BE-26 | Пять ЭР и попытка создать шестой | `ELECTRICAL_VARIANT_LIMIT_REACHED` |
| AC-BE-27 | Попытка удалить единственный ЭР | `ELECTRICAL_VARIANT_LAST_DELETE_FORBIDDEN` |
| AC-BE-28 | Гость и сотрудник с одним builtin-каталогом и входом | Расчётные величины идентичны |
| AC-BE-29 | `ТТВ` или `ТТХ`, любое значение агрессивности | Исполнение `СР`; несуществующее `СТ` не формируется |
| AC-BE-30 | Полный маркоразмер есть/отсутствует в BOM-каталоге | Возвращён точный код / preflight даёт `SPEC_CABLE_NOMENCLATURE_MISSING` |

### 13.2 Frontend scenarios

| ID | Сценарий | Ожидаемый результат |
|---|---|---|
| AC-FE-01 | Readiness содержит ошибки | ЭР не создан; показаны объекты и причины |
| AC-FE-02 | Успешный переход из Heat | Создан/открыт `ЭР1`, все объекты нераспределены |
| AC-FE-03 | Переключение ЭР | Нет данных/selection другого UUID, состояние варианта восстановлено |
| AC-FE-04 | Пятый ЭР | Create/copy disabled с объяснением |
| AC-FE-05 | Rename Enter, blur, Esc, empty, duplicate | Каждая ветвь соответствует §7.3 |
| AC-FE-06 | Назначение кнопкой и drag-and-drop | Одинаковый mutation payload и результат |
| AC-FE-07 | Клавиатурный пользователь назначает тип | Сценарий выполняется без drag-and-drop |
| AC-FE-08 | Ручная слабая марка | Значение видно, строка `error`, причина сохранена после reload |
| AC-FE-09 | Batch с ручной маркой | Ручная строка пропущена по умолчанию |
| AC-FE-10 | Изменение исходных данных | Строка stale, видна кнопка «Пересчитать», итоги исключают её |
| AC-FE-11 | Возврат в нераспределённые | Есть confirm; после успеха Heat сохранён, электрические данные очищены |
| AC-FE-12 | Формирование спецификации | Отправлены только явно выбранные UUID ЭР |
| AC-FE-13 | 500 объектов | Есть progress/virtualized или server-paginated grid; UI не зависает |
| AC-FE-14 | `1000x768`, `1280x800`, `1440x900` | Нет page overflow, clipping и перекрытий |
| AC-FE-15 | Loading, empty, partial error, 409, network retry | Состояния различимы и имеют доступные действия |
| AC-FE-16 | Включение/отключение пропарки | `T2` становится обязательным/передаётся как `null`, запускается пересчёт текущего объекта |
| AC-FE-17 | Нет project `Iдоп` | Видно блокирующее действие настройки; секции и успешный статус не показаны |
| AC-FE-18 | Успешный расчёт `ТТВ` при неагрессивном продукте | Видны марка с исполнением `СР`, `T3`, вычисленная мощность, 230 В и версия источника |
| AC-FE-19 | Просмотр UI/API нового расчёта | Нет условных legacy-марок, 220 В, `ТТС*` и коммерческих стратегий |

### 13.3 Интеграционная приёмка

1. Гость создаёт временный проект, рассчитывает Heat, создаёт ЭР, назначает объект, получает кабель и секции, формирует спецификацию выбранного ЭР и выгружает проект в файл.
2. Один объект присутствует в двух ЭР с разными ручными параметрами; изменение и пересчёт первого не меняет второй.
3. После изменения Heat обе строки становятся stale, а связанные спецификации - stale.
4. Проект из 500 объектов рассчитывается не более 30 секунд при 10 активных пользователях на согласованном стенде.
5. После reload сохраняются ручной выбор, секции, результат или ошибка и provenance.
6. Спецификация использует закупочную длину успешных результатов и не включает `unassigned`, `stale` или `error`.

## 14. Трассировка к источникам

| Источник | Что перенесено |
|---|---|
| Бизнес-PDF §3.1-3.17, стр. 10-15 | Локальное развёртывание, производительность, объёмы, надёжность, безопасность, UI, валидация, логи и тестирование |
| Бизнес-PDF §5.13, стр. 33 | Readiness, атомарный переход из Heat, начальный `unassigned` |
| Бизнес-PDF §6.1-6.12, стр. 34-40 | Цель, интерфейс, lifecycle ЭР, summaries, распределение объектов |
| Бизнес-PDF §6.13, стр. 41-46 | Подбор саморегулирующегося кабеля, навив, нитки, ошибки и запас 10%; условные названия заменены DEC-07 |
| Бизнес-PDF §6.14, стр. 47-49 | Выбор строки каталога, `Lток`, `Lогр`, одинаковые секции и их параметры |
| Бизнес-PDF §6.15-6.20, стр. 49-55 | Возврат в нераспределённые, inline-корректировка, спецификация, stale/recalc, rename |
| Бизнес-PDF §7.2, §7.7, §7.9 | Явный выбор ЭР, stale-спецификация, группировка кабеля и связь с фактическими секциями |
| «Самрег характеристики» | Реальные серии и номиналы `ТТН`/`ТТВ`/`ТТХ`, температурные пределы и паспортное `~230 В` |
| «Алгоритм Самрег. трубы» | `T1`/`T2`/`T3`, выбор серии, кривая `q1*T3+q2`, суффиксы `СТ`/`СР`, структура марки |
| «Параметры Кабеля.xlsx» | Матрица базовая модель × температура включения × `Lмакс` × `Iст.уд` |
| «Расчёт спецификации трубы самрег», лист `Список материалов Самрег`, строки 9–26 | Полные кабельные маркоразмеры MVP, поставщик ТЛТ и номенклатурные коды |
| [«Полный перечень продукции (для спецификаций)»](<../../../ТНП/Внутренние справочники777/Полный перечень продукции (для спецификаций).xlsx>) | Дополнительная сверка; расхождения с профильной книгой не переопределяют карту §6.5 |

## 15. Точки интеграции текущего репозитория

Backend:

- [`backend/app/api/v1/electrical_variants.py`](../../../backend/app/api/v1/electrical_variants.py)
- [`backend/app/api/v1/calculations.py`](../../../backend/app/api/v1/calculations.py)
- [`backend/app/api/v1/calc_jobs.py`](../../../backend/app/api/v1/calc_jobs.py)
- [`backend/app/schemas/electrical_variant.py`](../../../backend/app/schemas/electrical_variant.py)
- [`backend/app/schemas/electrical_assignment.py`](../../../backend/app/schemas/electrical_assignment.py)
- [`backend/app/schemas/calculation.py`](../../../backend/app/schemas/calculation.py)
- [`backend/app/services/electrical_variant_service.py`](../../../backend/app/services/electrical_variant_service.py)
- [`backend/app/services/electrical_assignment_service.py`](../../../backend/app/services/electrical_assignment_service.py)
- [`backend/app/services/calculation_service.py`](../../../backend/app/services/calculation_service.py)
- [`backend/app/formulas/electrical/self_regulating.py`](../../../backend/app/formulas/electrical/self_regulating.py)
- [`backend/app/formulas/electrical/sections.py`](../../../backend/app/formulas/electrical/sections.py)
- [`backend/app/formulas/electrical/commercial.py`](../../../backend/app/formulas/electrical/commercial.py)
- [`backend/app/reference_data/cables_tt.json`](../../../backend/app/reference_data/cables_tt.json)
- [`backend/app/reference_data/section_catalog.json`](../../../backend/app/reference_data/section_catalog.json)

Frontend:

- [`frontend/src/api/electricalVariants.ts`](../../../frontend/src/api/electricalVariants.ts)
- [`frontend/src/api/calculations.ts`](../../../frontend/src/api/calculations.ts)
- [`frontend/src/api/electricalBatchCalc.ts`](../../../frontend/src/api/electricalBatchCalc.ts)
- [`frontend/src/types/electricalVariant.ts`](../../../frontend/src/types/electricalVariant.ts)
- [`frontend/src/types/calculationElectrical.ts`](../../../frontend/src/types/calculationElectrical.ts)
- [`frontend/src/pages/electrical/ElecCalcProject.tsx`](../../../frontend/src/pages/electrical/ElecCalcProject.tsx)
- [`frontend/src/pages/electrical/ElecCalcWorkspace.tsx`](../../../frontend/src/pages/electrical/ElecCalcWorkspace.tsx)
- [`frontend/src/pages/electrical/ElectricalVariantTabs.tsx`](../../../frontend/src/pages/electrical/ElectricalVariantTabs.tsx)
- [`frontend/src/pages/electrical/ElectricalAssignmentPanel.tsx`](../../../frontend/src/pages/electrical/ElectricalAssignmentPanel.tsx)
- [`frontend/src/pages/electrical/ElectricalSectionHierarchy.tsx`](../../../frontend/src/pages/electrical/ElectricalSectionHierarchy.tsx)
- [`frontend/src/pages/electrical/ElecCalcParamsPanel.tsx`](../../../frontend/src/pages/electrical/ElecCalcParamsPanel.tsx)
- [`frontend/src/pages/electrical/elecCalcCableTypeModel.ts`](../../../frontend/src/pages/electrical/elecCalcCableTypeModel.ts)

## 16. Текущее состояние реализации

Динамическая оценка не дублируется в нормативном ТЗ. Актуальный снимок на `2026-08-02`, включая подтверждённые части, расхождения, команды и красную интеграционную проверку: [audit snapshot](../../audit/2026-08-02-electrical-calculation/snapshot.md).

## 17. План обновления и миграции

### 17.1 Каталоги и данные

1. Зарегистрировать versioned power catalog для 14 моделей §6.3: source, checksum, дата активации, `q1`, `q2`, пределы температур, `230 В`.
2. Перегенерировать `section_catalog.json` из «Параметры Кабеля.xlsx»: сохранить исходные `Lмакс`/`Iст.уд`, нормализовать напряжение расчёта в `230 В`, добавить checksum исходника.
3. Импортировать BOM-карту §6.5 из профильной книги как отдельную immutable версию; валидировать точную уникальность марки и кода.
4. Добавить project electrical settings с обязательным `max_section_start_current_a` и optimistic version; object/request override не поддерживать.
5. Расширить snapshot результата полями серии, базовой модели, полного маркоразмера, номенклатурного кода, `T1`/`T2`/`T3`, `R`, `q1`/`q2`, источника `Iдоп` и версиями трёх каталогов/формулы.

### 17.2 Backend

1. Закрыть вход нового расчёта для legacy-линейки, напряжения не `230 В`, неподдерживаемых серий и коммерческих политик.
2. Сделать границы температур строгими, manual-модель проверять на принадлежность вычисленной серии, суффикс получать только из `R`.
3. Ограничить auto/manual нитки `1..3`; при недостаточности возвращать стабильный код, не неограниченное число ниток.
4. Сделать `winding_pitch_mm` авторитетным входом: отсутствие — `Kнав=1`; legacy-коэффициент только проверять при миграции.
5. Секционирование сделать fail-closed: отсутствие `Iдоп`, каталога или строки является ошибкой, а не результатом без секций.
6. После получения равных секций пересчитать от `Lфакт` мощность, токи и `Lзаказ`; сохранить `Lдоп`.
7. Заменить текстовые `ValueError` на доменные ошибки §10.3 и единый API envelope.
8. Версию каталога/формулы включить в stale fingerprint; активация новой версии помечает затронутые результаты и спецификации `stale`.

### 17.3 Frontend

1. Оставить единственным типом MVP `self_regulating_tt`, пользовательская подпись — «ТТН / ТТВ / ТТХ».
2. Сделать напряжение `230 В` read-only; убрать 220 В из defaults, payload нового расчёта и fixtures.
3. Ограничить нитки `1..3`; показывать `T1`, управляемую применимость `T2`, обязательный `T3`, `R` и источник значений.
4. Добавить единственную настройку project `Iдоп` с блокирующим состоянием при отсутствии.
5. Получать manual options с backend по UUID ЭР/объекта; показывать base model, рассчитанную мощность при `T3` и автоматический суффикс.
6. Не показывать legacy-линейку, `ТТС*`, будущие системы и коммерческие критерии.
7. Отображать доменные коды ошибок, provenance, `Lтреб`, `Lфакт`, `Lдоп`, `Lзаказ` и одинаковые секции.

### 17.4 Совместимость существующих проектов

- Legacy snapshots остаются доступны только для чтения и экспорта истории.
- Результат с условной legacy-маркой, напряжением 220 В, отсутствующим catalog fingerprint или `Iдоп` при открытии получает `stale_reason` и не участвует в новых итогах/BOM.
- Автоматического отображения условной марки на `ТТН`/`ТТВ`/`ТТХ` нет. Пользователь запускает явный пересчёт; исходный snapshot сохраняется в истории.
- Миграция БД не переписывает инженерные результаты «на месте» и не создаёт успешный результат без расчёта новой формулой.
- Старые assignment-значения `Iдоп` удаляются без переноса в project settings; проект без настройки остаётся заблокированным до явного ввода.
- После успешного пересчёта новая и старая версии остаются связаны через `supersedes_result_id` либо эквивалентный audit reference.

### 17.5 Порядок поставки

1. Catalog registry + DB/settings migration.
2. Backend formula v2 + section fail-closed + goldens.
3. API errors/provenance/stale migration.
4. Frontend inputs, ограничения и отображение.
5. Specification/report consumers.
6. Focused tests, integration, browser QA на обязательных viewport и controlled rollout.

## 18. Условия production-ready

Реализацию нельзя объявлять соответствующей этому ТЗ, пока не выполнено всё ниже:

1. Владелец справочника зарегистрировал первоисточник `q1`/`q2` либо утвердил таблицу §6.3 как нормативную.
2. Для каждого проекта задан `Iдоп`; источник и единицы подтверждены электротехническим владельцем.
3. Все goldens §13 проходят на backend, frontend и API integration.
4. Legacy snapshots не попадают в ready-summary и новую спецификацию без пересчёта.
5. Проверены `1000x768`, `1280x800`, `1440x900`, keyboard flow, console и failed requests.
6. Проходят focused/unit/integration проверки изменённого slice; full DoD и performance выполняются по release-процессу.
